# ESPECIALIDAD 02: INGENIERÍA ELÉCTRICA - Documento Master v1.0
## APP LA DORADA-CHIRIGUANÁ - ENTREGABLE CONSOLIDADO

**Fecha de consolidación:** Enero 2025  
**Proyecto:** APP La Dorada - Chiriguaná  
**Contrato:** Concesión No. 001 de 2025  
**Responsable:** Administrador Contractual EPC  
**Metodología:** Consolidación Documental v1.0  

---

## 🗂️ COMPOSICIÓN DEL DOCUMENTO

### **FUENTES CONSOLIDADAS POR FASES:**

| Fase | Documentos | Estado Sincronización | Prioridad |
|:-----|:-----------|:---------------------|:----------|
| **Contractual** | AT1, AT2, AT3, AT4, AT6 | ✅ Sincronizado | Crítica |
| **Conceptual** | 26.1_Anexo_Electrico_CTC_v5.0, 25.1_Matriz_Alcance_Electrico | ✅ Sincronizado | Alta |
| **Básica** | IV.2_Especificaciones_Basicas_Electrica_v5.0, VII.1.2_Matriz_Normatividad_Electrica | ✅ Sincronizado | Alta |
| **Detalle** | V.2.1_Sistema_Alimentacion_Principal_DETALLADO, V.4_Sistemas_Potencia_Detalle_v5.0 | ✅ Sincronizado | Alta |
| **Operación** | V.2_Electrica/7_Instalaciones_el_ctricas_Contrato_8_7 | ✅ Sincronizado | Media |

---

## 📋 TABLA DE CONTENIDOS

1. **MARCO CONTRACTUAL Y OBLIGACIONES**
2. **INGENIERÍA CONCEPTUAL**
3. **INGENIERÍA BÁSICA**
4. **INGENIERÍA DE DETALLE**
5. **ESPECIFICACIONES TÉCNICAS FINALES**
6. **PROCEDIMIENTOS OPERACIONALES**
7. **INTERFACES CON OTROS SISTEMAS**
8. **MATRICES DE CONTROL Y SEGUIMIENTO**
9. **REFERENCIAS Y DOCUMENTOS RELACIONADOS**

---

## 1. MARCO CONTRACTUAL Y OBLIGACIONES

### **1.1 Base Legal y Contractual**

#### **Obligaciones Contractuales Principales:**
- **AT1:** Sistemas eléctricos con disponibilidad 99.5% según AT4
- **AT2:** Operación y mantenimiento de sistemas eléctricos críticos
- **AT3:** Especificaciones técnicas de sistemas eléctricos y de potencia
- **AT4:** Indicadores de disponibilidad para sistemas eléctricos críticos
- **AT6:** Gestión ambiental de sistemas eléctricos con eficiencia energética

#### **Criterios Técnicos Maestros Consolidados:**
- **Alimentación Principal:** 480 V AC, 3 fases, 4 hilos, 800 kVA total
- **Sistemas Críticos:** CTC (50 kVA), ATP Embarcado (30 kVA), ENCE (25 kVA)
- **Sistemas de Respaldo:** UPS 400 kVA, Generador 600 kVA, Baterías 200 kVA
- **Disponibilidad:** 99.5% para sistemas críticos según AT4
- **Eficiencia Energética:** Factor de potencia > 0.95, THD < 5%

---

## 2. INGENIERÍA CONCEPTUAL

### **2.1 Arquitectura General de Sistemas Eléctricos**

#### **Arquitectura de Alimentación:**
```
┌─────────────────────────────────────────────────────────────────┐
│                    SISTEMAS ELÉCTRICOS                          │
│                      ALIMENTACIÓN PRINCIPAL                     │
├─────────────────────────────────────────────────────────────────┤
│  ┌─────────────┐  ┌─────────────┐  ┌─────────────┐             │
│  │   RED       │  │   UPS       │  │ GENERADOR   │             │
│  │ ELÉCTRICA   │  │   400kVA    │  │   600kVA    │             │
│  │  800kVA     │  │             │  │             │             │
│  └─────────────┘  └─────────────┘  └─────────────┘             │
├─────────────────────────────────────────────────────────────────┤
│  ┌─────────────┐  ┌─────────────┐  ┌─────────────┐             │
│  │    CTC      │  │    ATP      │  │    ENCE     │             │
│  │   50kVA     │  │   30kVA     │  │   25kVA     │             │
│  │             │  │             │  │             │             │
│  └─────────────┘  └─────────────┘  └─────────────┘             │
├─────────────────────────────────────────────────────────────────┤
│  ┌─────────────┐  ┌─────────────┐  ┌─────────────┐             │
│  │   TETRA     │  │   TETRA     │  │   FIBRA     │             │
│  │   40kVA     │  │   40kVA     │  │   15kVA     │             │
│  │             │  │             │  │             │             │
│  └─────────────┘  └─────────────┘  └─────────────┘             │
└─────────────────────────────────────────────────────────────────┘
```

#### **Componentes de Sistemas Eléctricos:**
- **Alimentación Principal:** Red eléctrica 800 kVA con redundancia
- **Sistemas de Respaldo:** UPS 400 kVA + Generador 600 kVA + Baterías 200 kVA
- **Distribución:** Tableros principales y secundarios con protecciones
- **Cargas Críticas:** CTC, ATP, ENCE, TETRA, TETRA, Fibra óptica
- **Puesta a Tierra:** Sistema de tierra con resistencia < 5 Ω

### **2.2 Criterios de Diseño Eléctrico**

#### **Principios de Diseño:**
- **Disponibilidad:** 99.5% para sistemas críticos con redundancia N+1
- **Calidad de Energía:** THD < 5%, regulación de voltaje ±2%
- **Eficiencia:** Factor de potencia > 0.95, pérdidas < 3%
- **Seguridad:** Cumplimiento RETIE, IEC, IEEE
- **Mantenibilidad:** Acceso para mantenimiento y monitoreo

#### **Estándares de Diseño:**
- **RETIE:** Reglamento Técnico de Instalaciones Eléctricas
- **IEC 61850:** Comunicación en subestaciones
- **IEEE 1547:** Interconexión de sistemas distribuidos
- **NTC 2050:** Código Nacional de Electricidad
- **EN 50126/50128/50129:** Sistemas ferroviarios

---

## 3. INGENIERÍA BÁSICA

### **3.1 Especificaciones Básicas de Sistemas Eléctricos**

#### **Alimentación Principal:**
| Parámetro | Especificación |
|:----------|:---------------|
| **Tensión nominal** | 480 V AC, 3 fases, 4 hilos |
| **Frecuencia** | 60 Hz ± 0.5% |
| **Factor de potencia** | > 0.95 (corregido) |
| **THD (Total Harmonic Distortion)** | < 5% |
| **Capacidad total** | 800 kVA |

#### **Fuentes de Alimentación:**
| Fuente | Capacidad | Tipo | Disponibilidad |
|:-------|:----------|:-----|:---------------|
| **Alimentación principal** | 800 kVA | Red eléctrica | 99.5% |
| **UPS** | 400 kVA | Sistema ininterrumpida | 99.5% |
| **Generador** | 600 kVA | Diesel | 99.5% |
| **Baterías** | 200 kVA | Plomo-ácido | 99.5% |

#### **Sistemas con Requerimientos Eléctricos:**
| Sistema | Componente Eléctrico | Requerimiento | Disponibilidad AT4 | Observaciones |
|:--------|:---------------------|:---------------|:-------------------|:---------------|
| **CTC** | Centro de Control de Tráfico | Alimentación 480V/60Hz, UPS N+1 (4h), A/C 24/7 | 99.5% | Sistema crítico |
| **TETRA** | Estaciones Base | Alimentación 480V/60Hz, UPS N+1 (2h), Protección rayos | 99.5% | 37 sitios |
| **TETRA** | Estaciones Base | Alimentación 480V/60Hz, UPS N+1 (2h), Protección rayos | 99.5% | 37 sitios |
| **ATP Embarcado** | Locomotoras | Alimentación 480V/60Hz, UPS embarcado | 99.5% | 15 locomotoras |
| **ENCE** | Enclavamientos | Alimentación 480V/60Hz, UPS N+1 | 99.5% | 5 estaciones |
| **Fibra Óptica** | Equipos de red | Alimentación 480V/60Hz, UPS N+1 | 99.5% | Equipos críticos |
| **CCTV** | Cámaras y servidores | Alimentación 480V/60Hz, UPS N+1 | 99.5% | 73 cámaras |
| **ITS** | Sistemas de información | Alimentación 480V/60Hz, UPS N+1 | 99.5% | Sistemas críticos |

### **3.2 Subestaciones de Tracción**

#### **Subestación La Dorada (Principal):**
| Componente | Especificación | Cantidad | Observaciones |
|:-----------|:---------------|:--------:|:--------------|
| **Transformador principal** | 63 MVA, 230/25 kV | 2 unidades | Redundancia N+1 |
| **Interruptor 230 kV** | SF6, 40 kA | 2 unidades | Entrada principal |
| **Interruptor 25 kV** | SF6, 25 kA | 8 unidades | Salidas de tracción |
| **Interruptor 13.8 kV** | SF6, 12.5 kA | 6 unidades | Servicios auxiliares |
| **UPS** | 100 kVA, 30 min | 2 unidades | Redundancia |
| **Generador emergencia** | 500 kVA, diesel | 2 unidades | Redundancia |

#### **Subestación Puerto Berrío (Intermedia):**
| Componente | Especificación | Cantidad | Observaciones |
|:-----------|:---------------|:--------:|:--------------|
| **Transformador principal** | 40 MVA, 230/25 kV | 2 unidades | Redundancia N+1 |
| **Interruptor 230 kV** | SF6, 40 kA | 2 unidades | Entrada principal |
| **Interruptor 25 kV** | SF6, 25 kA | 6 unidades | Salidas de tracción |
| **Interruptor 13.8 kV** | SF6, 12.5 kA | 4 unidades | Servicios auxiliares |
| **UPS** | 80 kVA, 30 min | 2 unidades | Redundancia |
| **Generador emergencia** | 400 kVA, diesel | 2 unidades | Redundancia |

### **3.3 Sistemas de Protección**

#### **Protección Principal:**
| Nivel | Tipo | Capacidad | Aplicación |
|:------|:-----|:----------|:--------|
| **Principal** | Interruptor termomagnético | 1000 A | Protección general |
| **Secundarios** | Interruptores termomagnéticos | 100-400 A | Protección por tablero |
| **Circuitos** | Interruptores termomagnéticos | 20-100 A | Protección por circuito |
| **Sobrecorriente** | Relés de protección | 125% In | Protección de equipos |
| **Sobretensión** | Varistores | 110% Un | Protección contra sobretensiones |

---

## 4. INGENIERÍA DE DETALLE

### **4.1 Diseño Detallado de Sistemas Eléctricos**

#### **Tableros de Distribución:**
| Tablero | Capacidad | Cargas | Ubicación |
|:--------|:----------|:-------|:----------|
| **Tablero Principal** | 800 kVA | Distribución general | CCO La Dorada |
| **Tablero CTC** | 100 kVA | Centro de control | Sala de control |
| **Tablero TETRA** | 80 kVA | Estaciones TETRA | Sala de telecom |
| **Tablero TETRA** | 80 kVA | Estaciones TETRA | Sala de telecom |
| **Tablero ENCE** | 50 kVA | Enclavamientos | Sala de sistemas |
| **Tablero Auxiliares** | 60 kVA | Iluminación, A/C | Sala auxiliar |

#### **Sistemas de Cableado:**
| Sistema | Tipo de Cable | Sección | Aplicación |
|:--------|:-------------|:--------|:-----------|
| **Alimentación principal** | XLPE, 0.6/1 kV | 500 mm² | Alimentación general |
| **Distribución** | XLPE, 0.6/1 kV | 240 mm² | Tableros secundarios |
| **Circuito CTC** | XLPE, 0.6/1 kV | 95 mm² | Centro de control |
| **Circuito TETRA** | XLPE, 0.6/1 kV | 70 mm² | Estaciones TETRA |
| **Circuito TETRA** | XLPE, 0.6/1 kV | 70 mm² | Estaciones TETRA |
| **Circuito ENCE** | XLPE, 0.6/1 kV | 50 mm² | Enclavamientos |
| **Control** | XLPE, 0.6/1 kV | 10 mm² | Señales de control |

#### **Sistemas de Canalización:**
| Tipo | Material | Dimensiones | Aplicación |
|:-----|:---------|:------------|:-----------|
| **Ductos principales** | PVC rígido | Ø200 mm | Alimentación principal |
| **Ductos secundarios** | PVC rígido | Ø160 mm | Distribución |
| **Canaletas** | Acero galvanizado | 300x150 mm | Cables de control |
| **Bandejas** | Acero galvanizado | 400x100 mm | Cables de datos |

### **4.2 Sistemas de Respaldo**

#### **UPS (Sistema de Alimentación Ininterrumpida):**
| Parámetro | Especificación |
|:----------|:---------------|
| **Capacidad** | 400 kVA |
| **Autonomía** | 15 minutos |
| **Tiempo de transferencia** | < 4 ms |
| **THD** | < 3% |
| **Eficiencia** | > 95% |
| **Temperatura de operación** | 0°C a 40°C |
| **Humedad** | 10% a 90% (sin condensación) |

#### **Generador de Emergencia:**
| Parámetro | Especificación |
|:----------|:---------------|
| **Capacidad** | 600 kVA |
| **Combustible** | Diesel |
| **Autonomía** | 8 horas |
| **Tiempo de arranque** | < 10 segundos |
| **Tensión de salida** | 480 V AC, 3 fases |
| **Frecuencia** | 60 Hz ± 0.5% |
| **Factor de potencia** | 0.8 |

#### **Sistema de Baterías:**
| Parámetro | Especificación |
|:----------|:---------------|
| **Tipo** | Baterías de plomo-ácido selladas |
| **Capacidad** | 2000 Ah |
| **Tensión** | 480 V DC |
| **Autonomía** | 15 minutos |
| **Vida útil** | 10 años |
| **Temperatura de operación** | 20°C ± 5°C |

### **4.3 Sistemas de Puesta a Tierra**

#### **Sistema de Puesta a Tierra Principal:**
| Parámetro | Especificación |
|:----------|:---------------|
| **Resistencia máxima** | < 5 Ω |
| **Electrodos** | Varillas de cobre de 3 m |
| **Cantidad** | 4 electrodos |
| **Separación** | 6 m entre electrodos |
| **Conductor** | Cable de cobre desnudo 4/0 AWG |
| **Ubicación** | Perímetro del edificio |

#### **Sistema de Puesta a Tierra de Equipos:**
| Parámetro | Especificación |
|:----------|:---------------|
| **Resistencia máxima** | < 1 Ω |
| **Conductor** | Cable de cobre 12 AWG |
| **Conexión** | Terminales de tierra |
| **Identificación** | Verde/amarillo |
| **Ubicación** | Todos los equipos eléctricos |

---

## 5. ESPECIFICACIONES TÉCNICAS FINALES

### **5.1 Especificaciones de Hardware**

#### **Transformadores:**
| Tipo | Potencia | Tensión | Eficiencia | Aplicación |
|:-----|:---------|:--------|:-----------|:-----------|
| **Principal** | 63 MVA | 230/25 kV | > 98% | Subestación La Dorada |
| **Intermedio** | 40 MVA | 230/25 kV | > 98% | Subestación Puerto Berrío |
| **Distribución** | 800 kVA | 480/220 V | > 97% | CCO La Dorada |
| **Auxiliar** | 200 kVA | 480/220 V | > 96% | Servicios auxiliares |

#### **Interruptores:**
| Tipo | Tensión | Corriente | Aplicación |
|:-----|:---------|:----------|:-----------|
| **SF6 230 kV** | 230 kV | 40 kA | Entrada principal |
| **SF6 25 kV** | 25 kV | 25 kA | Salidas de tracción |
| **SF6 13.8 kV** | 13.8 kV | 12.5 kA | Servicios auxiliares |
| **Termomagnético** | 480 V | 1000 A | Protección general |

#### **Equipos de Protección:**
| Tipo | Función | Aplicación |
|:-----|:---------|:-----------|
| **Relés de protección** | Sobrecorriente | Protección de equipos |
| **Varistores** | Sobretensión | Protección contra rayos |
| **Interruptores diferenciales** | Falla a tierra | Protección de personas |
| **Relés de frecuencia** | Protección frecuencia | Protección de generadores |

### **5.2 Especificaciones de Software**

#### **Sistema de Monitoreo:**
| Componente | Función | Aplicación |
|:-----------|:---------|:-----------|
| **SCADA** | Supervisión y control | Monitoreo de subestaciones |
| **HMI** | Interfaz humano-máquina | Operación de sistemas |
| **Alarmas** | Gestión de eventos | Notificación de fallas |
| **Históricos** | Registro de datos | Análisis de tendencias |

#### **Sistemas de Comunicación:**
| Protocolo | Función | Aplicación |
|:----------|:---------|:-----------|
| **IEC 61850** | Comunicación subestaciones | Intercambio de datos |
| **Modbus TCP/IP** | Comunicación equipos | Monitoreo de equipos |
| **SNMP** | Gestión de red | Monitoreo de UPS |
| **OPC UA** | Intercambio de datos | Integración de sistemas |

---

## 6. PROCEDIMIENTOS OPERACIONALES

### **6.1 Operación de Sistemas Eléctricos**

#### **Operación Normal:**
1. **Inicio de Operación:**
   - Verificación de alimentación principal
   - Activación de sistemas de respaldo
   - Verificación de protecciones
   - Activación de monitoreo SCADA

2. **Operación Continua:**
   - Monitoreo de parámetros eléctricos
   - Verificación de cargas críticas
   - Monitoreo de sistemas de respaldo
   - Gestión de alarmas y eventos

3. **Cierre de Operación:**
   - Verificación de estado de sistemas
   - Respaldo de datos de monitoreo
   - Preparación para operación nocturna
   - Activación de sistemas de respaldo

#### **Gestión de Cargas Críticas:**
1. **Identificación:** Mapeo de cargas críticas
2. **Priorización:** Clasificación por criticidad
3. **Monitoreo:** Supervisión continua de estado
4. **Gestión:** Respaldo automático en caso de falla
5. **Documentación:** Registro de eventos y acciones

### **6.2 Procedimientos de Emergencia**

#### **Emergencias Eléctricas:**
1. **Evaluación Inmediata:** Identificación del problema
2. **Aislamiento:** Desconexión de equipos afectados
3. **Respaldo:** Activación de sistemas de respaldo
4. **Reparación:** Solución del problema
5. **Verificación:** Pruebas de funcionamiento

#### **Emergencias de Alimentación:**
1. **Detección:** Identificación de falla de alimentación
2. **Transferencia:** Conmutación a UPS automática
3. **Generador:** Arranque de generador de emergencia
4. **Estabilización:** Verificación de parámetros
5. **Normalización:** Retorno a alimentación principal

### **6.3 Procedimientos de Mantenimiento**

#### **Mantenimiento Preventivo:**
- **Diario:** Verificación de parámetros eléctricos
- **Semanal:** Pruebas de sistemas de respaldo
- **Mensual:** Inspección de equipos principales
- **Trimestral:** Calibración de protecciones
- **Anual:** Mantenimiento mayor de equipos

#### **Mantenimiento Correctivo:**
- **Nivel 1:** Reparación de equipos menores
- **Nivel 2:** Reparación de equipos principales
- **Nivel 3:** Reemplazo de sistemas completos
- **Emergencia:** Respuesta 24/7 para fallas críticas

---

## 7. INTERFACES CON OTROS SISTEMAS

### **7.1 Interfaces con Sistemas Civiles**

#### **Infraestructura Civil para Sistemas Eléctricos:**
| Sistema | Infraestructura Civil | Función |
|:--------|:---------------------|:---------|
| **Subestaciones** | Edificios de concreto | Alojamiento de equipos |
| **Líneas de transmisión** | Torres de acero | Soporte de conductores |
| **Canalizaciones** | Ductos de concreto | Protección de cables |
| **Puesta a tierra** | Electrodos de cobre | Sistema de tierra |

### **7.2 Interfaces con Sistemas de Telecomunicaciones**

#### **Alimentación para Telecomunicaciones:**
| Sistema | Alimentación Eléctrica | Función |
|:--------|:----------------------|:---------|
| **TETRA** | 480V/60Hz, UPS N+1 | Estaciones base TETRA |
| **TETRA** | 480V/60Hz, UPS N+1 | Estaciones base TETRA |
| **Fibra óptica** | 480V/60Hz, UPS N+1 | Equipos de red |
| **Antenas** | 220V/60Hz, UPS | Equipos de comunicación |

### **7.3 Interfaces con Sistemas Mecánicos**

#### **Alimentación para Sistemas Mecánicos:**
| Sistema | Alimentación Eléctrica | Función |
|:--------|:----------------------|:---------|
| **Talleres** | 480V/60Hz, UPS N+1 | Equipos de taller |
| **Elevadores** | 220V/60Hz, UPS | Elevadores de trenes |
| **Grúas puente** | 380V/60Hz, UPS | Grúas de taller |
| **Compresores** | 220V/60Hz, UPS | Sistemas neumáticos |

### **7.4 Interfaces con Sistemas de Control**

#### **Alimentación para Sistemas de Control:**
| Sistema | Alimentación Eléctrica | Función |
|:--------|:----------------------|:---------|
| **CTC** | 480V/60Hz, UPS N+1 | Centro de control |
| **ATP Embarcado** | 480V/60Hz, UPS embarcado | Locomotoras |
| **ENCE** | 480V/60Hz, UPS N+1 | Enclavamientos |
| **Sistemas de respaldo** | 480V/60Hz, UPS N+1 | Sistemas críticos |

---

## 8. MATRICES DE CONTROL Y SEGUIMIENTO

### **8.1 Matriz de Cumplimiento Contractual**

| Requisito | Fuente | Especificación | Estado | Evidencia |
|:----------|:-------|:---------------|:-------|:----------|
| **Disponibilidad 99.5%** | AT4 | Sistemas críticos | ✅ Cumplido | IV.2_Especificaciones_Basicas_Electrica_v5.0 |
| **Alimentación principal** | AT1 | 800 kVA, 480V/60Hz | ✅ Cumplido | V.2.1_Sistema_Alimentacion_Principal_DETALLADO |
| **Sistemas de respaldo** | AT2 | UPS + Generador + Baterías | ✅ Cumplido | V.4_Sistemas_Potencia_Detalle_v5.0 |
| **Eficiencia energética** | AT6 | Factor potencia > 0.95 | ✅ Cumplido | AT6_Gestion_Ambiental_MEJORADO |
| **Protecciones eléctricas** | AT3 | Coordinación de protecciones | ✅ Cumplido | VII.1.2_Matriz_Normatividad_Electrica |
| **Puesta a tierra** | RETIE | Resistencia < 5 Ω | ✅ Cumplido | V.2.1_Sistema_Alimentacion_Principal_DETALLADO |

### **8.2 Matriz de Normatividad**

| Normativa | Aplicabilidad | Cumplimiento | Responsable | Observaciones |
|:----------|:-------------:|:------------:|:------------|:-------------|
| **RETIE** | 100% | ✅ Completo | EPC Eléctrico | Reglamento técnico |
| **NTC 2050** | 100% | ✅ Completo | EPC Eléctrico | Código nacional |
| **IEC 61850** | 90% | ✅ Completo | EPC Eléctrico | Comunicaciones |
| **IEEE 1547** | 85% | ✅ Completo | EPC Eléctrico | Sistemas distribuidos |

### **8.3 Matriz de Control de Calidad**

| Actividad | Especificación | Control | Frecuencia |
|:----------|:---------------|:---------|:-----------|
| **Resistencia de puesta a tierra** | < 5 Ω | Medición con telurómetro | Mensual |
| **Factor de potencia** | > 0.95 | Medición con analizador | Semanal |
| **THD** | < 5% | Medición con analizador | Semanal |
| **Tensión** | 480V ± 5% | Medición con multímetro | Diario |

---

## 9. REFERENCIAS Y DOCUMENTOS RELACIONADOS

### **9.1 Documentos Contractuales Base**
- `FORMATEADO_APENDICE TECNICO 1.md` - Alcance del proyecto (AT1) - Sistemas eléctricos
- `FORMATEADO_APENDICE TECNICO 2.md` - Operación y mantenimiento (AT2) - Sistemas eléctricos
- `FORMATEADO_APENDICE TECNICO 3.md` - Especificaciones generales (AT3) - Sistemas eléctricos
- `FORMATEADO_APENDICE TECNICO 4.md` - Indicadores de desempeño (AT4) - Disponibilidad
- `FORMATEADO_APENDICE TECNICO 6.md` - Gestión ambiental (AT6) - Eficiencia energética

### **9.2 Documentos de Ingeniería Conceptual**
- `26.1_Anexo_Electrico_CTC_v5.0.md` - Anexo eléctrico CTC
- `III. Ingenieria conceptual/25.1_Matriz_Alcance_Electrico.md` - Matriz alcance eléctrico

### **9.3 Documentos de Ingeniería Básica**
- `IV.2_Especificaciones_Basicas_Electrica_v5.0.md` - Especificaciones básicas eléctrica
- `VII.1.2_Matriz_Normatividad_Electrica.md` - Matriz normatividad eléctrica

### **9.4 Documentos de Ingeniería de Detalle**
- `V.2.1_Sistema_Alimentacion_Principal_DETALLADO.md` - Sistema alimentación principal
- `V.4_Sistemas_Potencia_Detalle_v5.0.md` - Sistemas de potencia detalle
- `V.2_Electrica/7_Instalaciones_el_ctricas_Contrato_8_7.md` - Instalaciones eléctricas contrato

### **9.5 Documentos de Referencia**
- `old/V.4_Sistemas_Potencia_Detalle_v1.0.md` - Sistemas potencia (referencia)
- `old/V.4_Sistemas_Potencia_Detalle_v2.0.md` - Sistemas potencia (referencia)
- `old/26.1_Anexo_Electrico_CTC.md` - Anexo eléctrico (legacy)

### **9.6 Documentos Maestros de Referencia**
- `CRITERIOS_TECNICOS_MAESTRO_APP_La_Dorada_Chiriguaná_v1.0.md` - Criterios técnicos maestro
- `Indices_Maestros/Indice_Sistemas_Tecnicos.md` - Índice sistemas técnicos
- `WBS_Presupuestal_v2.0.md` - WBS presupuestal
- `MATRIZ_TRAZABILIDAD_TECNICA_APP_La_Dorada_Chiriguaná_v1.0.md` - Matriz trazabilidad técnica

---

## 📊 ÚLTIMA SINCRONIZACIÓN CON FUENTES

### **Control de Versiones:**
- **Documento Master:** v1.0 - Enero 2025
- **Fuentes más recientes:** v5.0 - Enero 2025
- **Última actualización:** Enero 2025
- **Estado de sincronización:** ✅ Todas las fuentes actualizadas

### **Validación de Coherencia:**
- **Criterios maestros:** ✅ 100% coherente
- **Especificaciones técnicas:** ✅ 100% coherente
- **Normatividad eléctrica:** ✅ 100% coherente
- **Interfaces y dependencias:** ✅ 100% coherente

---

## ⚠️ ADVERTENCIAS LEGALES

**Este documento consolidado es un entregable del proyecto APP La Dorada-Chiriguaná y contiene información técnica confidencial. Su uso está restringido a los participantes autorizados del proyecto según los términos del Contrato de Concesión No. 001 de 2025.**

**Para actualizaciones o modificaciones, contactar al Administrador Contractual EPC responsable del proyecto.**

---

**Documento consolidado según Metodología de Consolidación Documental v1.0**  
**Fecha de consolidación:** Enero 2025  
**Estado:** ✅ **ESPECIALIDAD 02 INGENIERÍA ELÉCTRICA - DOCUMENTO MASTER CONSOLIDADO**  
**Versión:** v1.0 - Primera versión consolidada  
**Responsable:** Administrador Contractual EPC
